# 第④頁對照：Pipe Sizing（水管管徑）

> 依據：`analysis/sheets/19_Pipe Sizing.txt`、印刷區 `'Pipe Sizing'!$B$2:$CG$44`（21,797 格）。
> 現況程式：`app/js/modules/pipes.js`（3 張卡：管徑選型、蒸汽管選徑、容量換算）。

## 一、原檔實際有乜（四個區塊）

### 區塊 A：主選型表（B2:N30）

| 原檔位置 | 內容 | App 現況 |
|---|---|---|
| D4:D5 | **Select System**（Closed Circuit 等下拉） | ❌ 無 |
| D7:E7 | **Roughness Factor C = 140** | ⚠️ 固定 C=140，無輸入 |
| D10:E10 / D11:E11 | 設計條件：**Max. Velocity 2.5 m/s**、**Max. Pressure Drop 400 Pa/m** | ✅ 有（但無「設計條件」分區標示） |
| D13:G16 | **冷/熱水溫對**：Chilled water 10／18 °C（Δt 8）、Hot water 60／50 °C（Δt 10） | ⚠️ 只有單一 Δt 輸入，無供回水對（亦與 presets 嘅公司標準 CHW 7／12.5 不同） |
| D18:F22 | **Size by Capacity**：容量 4080 kW ／ 1160.41 RT；冷媒水 121.86 L/s ／ 438.71 m³/h（Δt 8） | ⚠️ 有容量換算卡，但未串連到選型 |
| D23:F26 | **Pipe size 250 mm ＋「(Overridding)」→ 流速 2.3166 m/s、比摩阻 163 Pa/m** | ❌ **無手動覆寫管徑功能**（原檔可以指定管徑再回算 v／PD） |
| D27:F30 | 同一組流程給熱水：97.49 L/s ／ 350.97 m³/h（Δt 10）、管徑 250（可覆寫） | ❌ 只有單一（冷水）流程 |
| I6:N30 | **管徑表**：Pipe Nominal／Outside／Internal／Thickness／Flowrate (L/s, m³/h)，DN15–DN800 | ✅ 有鋼管尺寸表（`data/pipes.js`） |

### 區塊 B：雙系統流速／比摩阻＋► 選定標記（O6:T30 及 AF6:AN30）

- O 欄 Velocity (m/s)、P 欄 Pressure (Pa/m)：按**實際設計流量**逐個管徑算出。
- **Q 欄係「►」標記**：`Q7 = IF(OR($AJ$43=I7,$AR$43=I7),"►","")` —— 當該列管徑等於所選管徑（冷水或熱水）就顯示 ►。
- Q4/T4 表頭 = `G15`／`G16`（即 8 與 10 °C，兩個水系統嘅溫差）；AF5/AG5 = 400 Pa/m 與 2.5 m/s 限值表頭。

→ App 現時嘅尺寸表**沒有**流速／比摩阻欄，亦**沒有 ► 選定標記**（正是之前記錄落嚟嘅缺口）。

### 區塊 C：冷凝水管表（X4:AE17）

Pipe Dia.（25／32／40／50／65／80／100／125／150 mm）、Coil load（kW 17.6–3500、RT 5–995.4）、
**坡度 1:40（DN25–100）／1:70（DN125、150）**、Specific PD、Velocity，另有 Notes 說明。

→ App 完全缺失。

### 區塊 D：蒸汽／冷凝水集管（AR4:CG68，含 FilterDatabase CI32:CK68）

- Loading per unit（逐管徑流量）、**CDP**（4080 kW ／ 1160.41 RT）
- Head cover：Main Inlet/Outlet ＋ Branch 1–10，`L = 130 + ΣL1~L12 + 120` 長度記錄
- 蒸汽表：Pressure (Bar)、`*Steam Enthalpy hg`、`*Water Enthalpy hf`、Steam Velocity (m/s)、Pipe Size
- 冷凝水管表：Ø(mm) vs kg/hr（15/20/…/150 → 160/370/690/1600/2290/4390/8900/13800/28200…）
- 集管表：Ø vs kg/hr（159/219/273/325/377/426/500/600/700/800/900）
- 註：`*From Steam Properties Tab`

→ App 有蒸汽管選徑卡（用 IAPWS 飽和蒸汽），但**無**冷凝水管表、無集管表、無支管長度記錄。

## 二、建議改法（照原檔排位、現代 UI）

1. **設計條件卡（照原檔 D4:E11）** — 系統類型、粗糙係數 C（預設 140）、最大流速 2.5 m/s、最大比摩阻 400 Pa/m；
   冷熱水供回水對（預設讀 presets：CHW 7／12.5、HWS 60／50），Δt 由供回水推算。
2. **選型卡（照原檔 D18:F30）** — 輸入容量（kW ↔ RT 互轉）→ 流量（L/s、m³/h）→ **自動選管徑**，
   並提供 **「覆寫管徑」** 下拉（原檔 (Overridding)）→ 即時顯示實際流速、比摩阻及是否超限；冷水／熱水並排兩組。
3. **管徑表（照原檔 I:N ＋ O/P ＋ Q）** — 每列：標稱／外徑／內徑／厚度／限速流量（L/s、m³/h）／
   **實際流速**／**比摩阻**／**► 選定標記**（冷水、熱水兩系統各一組，標記分開顯示）。
4. **冷凝水管卡（照原檔 X:AE）** — 管徑／盤管負荷 (kW、RT)／坡度 (1:40、1:70)／比摩阻／流速，
   並原樣帶上 Notes。
5. **蒸汽／冷凝水卡（照原檔 AR:CG）** — 保留現有蒸汽選徑（IAPWS），加上冷凝水管表與集管表，
   支管長度記錄（L1–L12）可另存為備註（localStorage）。
6. 移除重複：現有「容量換算」卡併入選型卡。

**功能影響評估**：引擎層新增兩條：冷凝水管坡度—負荷對照（查表，非公式）與集管容量對照（查表，
需由原檔抽出數值並記錄出處）；選型邏輯沿用現有 Hazen-Williams（C=140）不變。
手動覆寫只係把「由流量選管徑」反轉成「由管徑算流速／比摩阻」，屬同一條公式。

**待你決定**：原檔冷媒水用 **10／18 °C（Δt 8）**，但你給嘅公司標準係 **CHW 7／12.5（Δt 5.5）**。
建議頁面預設跟 presets（你可在預設卡改），並在原檔對照位置註明原檔數值。

**驗收**：以原檔快取值核對 —— 4080 kW／Δt 8 → 121.86 L/s、DN250 → 2.3166 m/s、163 Pa/m；
熱水 4080 kW／Δt 10 → 97.49 L/s；冷凝水管 DN100 → 1512 kW；集管 Ø159 → 160 kg/hr。

---

## 三、執行結果（2026-02，已完成）

`app/js/modules/pipes.js` 已按四個區塊重建，`app/js/data/pipes.js` 同步擴充資料（管徑表由 DN300 擴到 DN800）：

| 卡 | 對應原檔 | 內容 |
|---|---|---|
| 1 設計條件 | D4:E11 · D13:G16 | 系統類型（閉式 C=140／開式 C=100）、粗糙係數 C、最大流速、最大比摩阻；冷／熱水供回水對（預設取 presets 公司標準 7／12.5、60／50），ΔT 與流量即時顯示 |
| 2 選型 | D18:F30 | 容量 (kW → RT) → 流量 (L/s、m³/h) → 自動選管徑；**冷媒水｜熱媒水 並排**，各自可**手動覆寫管徑**（原檔 (Overridding)）並即時顯示流速、比摩阻與超限警示 |
| 3 管徑表 | I6:N30 · O6:T30 | DN15–DN800：外徑／內徑／厚度／400 Pa/m 限流量／最大流速限流量／**採用輸送量（標示由邊個限值控制）**／兩系統實際流速與比摩阻／**► 選定標記**（原檔 Q／T 欄） |
| 4 冷凝水管 | X4:AE15 | 按盤管負荷選 DN25–DN150，附坡度 1:40／1:70 與完整表格 |
| 5（摺疊）蒸汽／冷凝水／集管 | AR4:CG68 | 飽和蒸汽選徑（IAPWS）＋冷凝水管 Ø 對 kg/hr 表＋集管 Ø（原檔註明 10 m/s，其 kg/hr 欄為空，故容量由程式計算並標明） |

### 兩個原檔發現（已寫入向量永久鎖定）

1. **管徑表嘅「流量」欄其實係兩個限值中較細者**：DN200 以下由 400 Pa/m 控制
   （DN15 → 0.1354 L/s），**DN250 起由 2.5 m/s 控制**（DN250 → 131.51、DN800 → 1234.74 L/s）。
   原檔只印一欄而無說明，App 兩個限值都列出並標示由邊個控制。
2. **原檔內部用咗兩個唔同嘅水比熱**：容量→流量（E21／E27）用 **4.1850**，而 kW 欄（R7）用 **4.186789**。
   App 全頁統一用 4.186789（標準值，與原檔差 0.04%），並在向量中記錄原檔數值與其常數。

### 驗證證據

- `node tests/run_tests.mjs` → **PASS 90 / 90**（新增 10 條：DN15/100/250/400/800 限流、
  4080 kW 兩個工況、DN250 流速與比摩阻，並註明原檔 cp 差異）。
- `node tests/smoke.mjs` → **SMOKE OK**（pipes 5 卡、無重複 id、無 NaN）。
- `python tools/verify_pipes.py`（真實瀏覽器、按卡與按欄定位）→ **27 ok / 0 fail**：
  公司標準預設 7／12.5 與 60／50；改為 10／18（Δt 8）後得 121.81 L/s、DN250、2.316 m/s、163 Pa/m
  （原檔 121.86／DN250／2.3166／163）；熱水 97.45 L/s（原檔 97.49）；
  **覆寫 DN150** 即顯示流速超限警示、回復自動即回 DN250；► 標記 48 格、兩系統都選 DN250（原檔 E23／E29 亦同）；
  冷凝水 1512 kW → DN100、2600 kW → DN150；冷凝水管 28200 kg/hr → DN100（原檔 CB20）；集管按 10 m/s 計算。
- `python tools/check_page_layout.py pipes` → 桌面不需橫滑、平板與手機可橫滑、三種尺寸均無橫向溢出、0 console error。
- 截圖：`docs/verification/pipes_{desktop,mobile,tablet}*.png`。

