# 第⑥頁對照：Boiler（鍋爐房）

> 依據：`analysis/sheets/23_Boiler.txt`、印刷區 `Boiler!$B$2:$AC$47`。
> 現況程式：`app/js/modules/boiler.js`（重寫前：2 卡 — 容量換算與蒸汽／膨脹水箱）。

## 一、原檔實際有乜

| # | 原檔位置 | 內容 | 重寫前 |
|---|---|---|---|
| 1 | B8:F16 | **容量單位換算**：Ton/hr ↔ kg/hr／kW／HP／Btu/h／kcal/hr | ⚠️ 有（但用 kW 做輸入） |
| 2 | G2:L30 | **蒸汽鍋爐房**：台數、單機容量 (Ton/hr)、全廠總容量；實體資料（重量、長／闊／高）；煙囪最小尺寸；燃料（輕油、天然氣，單機／總計）；其他接口（輕油、安全閥、排污、進水、出汽、電功率） | ❌ 幾乎全缺 |
| 3 | S2:V45 | **熱水鍋爐房**（MW 制）：同一結構＋**供水／回水／ΔT**＋「單機鍋爐泵流量 ＝ kW ÷ 4.185 ÷ ΔT」 | ❌ 全缺 |
| 4 | M5:P25 | **輔助設備**：除氧器（儲存時間／連續使用率／數量／單台容量）、凝結水箱（儲存時間／容量）、**鍋爐給水泵 ＝ ton/hr × 1.13 × 1.1**、**除氧水泵 ＝ 給水泵 × 1.2–1.5** | ❌ 全缺 |
| 5 | Y2:AA11 | **併合煙囪**：鍋爐 1–5 與併合煙囪 | ❌ 全缺 |
| 6 | AD31:AR51 | **技術數據表**（本頁真正嘅資料來源）：蒸汽 1／1.5／2／3／4／6 Ton/hr、熱水 0.698–3.488 MW，逐級列出煙囪、輕油、天然氣、安全閥、排污、進水／出水、電功率、重量與尺寸 | ❌ 完全未收錄 |
| 7 | AD54:AN73 | 廠商比較（荏原 Ebara WNS／富爾頓 Fulton FB-S／江蘇雙良 WNS II） | ❌ 未收錄（見下） |

**原檔本身係一個空模板**：標籤與公式齊全，但數值格全部空白 —— 即係話原檔需要用戶自己查廠商資料再手動輸入。技術表（第 6 項）正是為此而設。

## 二、發現嘅原檔問題

1. **廠商比較表不可信**：`AD54:AN73` 三個廠商嘅**重量欄完全相同**（9,480／11,354／14,771／23,148／28,616／37,699 kg，與通用技術表一模一樣），而富爾頓與雙良嘅**尺寸又與荏原完全相同**；荏原 3／4／6 Ton/hr 兩行更同時存在第二組互相矛盾嘅數值（AF:AI）。屬複製貼上痕跡，**故不收錄**（違反「每個數字都有出處」原則），已在頁面與 `data/boiler_plant.js` 註明原因。
2. **熱水表 MW 制換算**：原檔 1 Ton/hr 對應 0.6977 MW（627 kW ÷ 0.9），即隱含 90% 效率 —— 已寫入頁面說明。
3. **表列燃料量偏保守**：1 Ton/hr 用輕油 75 kg/hr、天然氣 90 Nm³/hr，換算隱含效率約 **70%**，低於現今成套鍋爐（LHV 88–92%）。頁面會顯示隱含效率並標示「宜視為保守值」，而唔係靜靜照用。
4. 原檔熱水泵公式用 **4.185**，而其他頁用 4.186789（差 0.04%）—— App 統一用標準值並在頁面註明。

## 三、執行結果（2026-02，已完成）

| 卡 | 對應原檔 | 內容 |
|---|---|---|
| 1 容量單位換算 | B8:F16 | Ton/hr → kg/hr／kW／kcal／Btu／HP，附 627 kW per Ton/hr 的來源說明 |
| 2 鍋爐房並排 | G2:L30 · S2:V45 | **蒸汽（Ton/hr）｜熱水（MW）** 兩欄並列：台數、單機容量、全廠總量、煙囪、輕油／天然氣（單機＋總計）、重量、尺寸、佔地、安全閥／排污／進水／出汽 DN、電功率、隱含效率；熱水另有供水／回水／ΔT 與**單機鍋爐泵流量** |
| 3 輔助設備 | M5:P25 | 給水泵 = ton/hr × 1.13 × 1.1（m³/hr、L/s）、除氧水泵 1.2–1.5 倍、除氧器與凝結水箱容量（按儲存時間 × 連續使用率） |
| 4 併合煙囪 | Y2:AA11 | 逐台加入所選鍋爐煙囪 → 併合 Ø ＝ √(Σd²)（等面積，關係已列明）|
| 5 技術表 | AD31:AR51 | 蒸汽 6 行／熱水 9 行完整表格，使用中行高亮，附 GB 50041-2008 與廠商資料出處 |
| 6 摺疊 | — | 保留原有蒸汽壓力／膨脹水箱（IAPWS + Watson hfg）|

## 四、驗證證據

- `node tests/run_tests.mjs` → **PASS 108 / 108**（新增 6 條：給水泵 1／2／6 Ton/hr 與無邊際工況、1.744 MW @ΔT20 流量、原檔 4.185 常數對照）。
- `node tests/smoke.mjs` → **SMOKE OK**（boiler 6 卡、66 個結果格、無重複 id／NaN）。
- `python tools/verify_boiler.py` → **38 ok / 0 fail**：2 Ton/hr 行逐欄核對（煙囪 400、輕油 150、天然氣 180、安全閥 80、排污 40、進水 32、出汽 100、電功率 7.5、重量 14,771、尺寸 4076×2826×3096）；1.744 MW 行（煙囪 400、輕油 150、天然氣 188、電功率 5.5、重量 10,630、尺寸 5545×2000×2100）；ΔT 20 → 泵 20.83 L/s；給水泵 4.972 m³/hr；併合煙囪 566 mm；兩張表 6／9 行與首末行數值；0 console error。
- `python tools/check_page_layout.py boiler` → 桌面／平板不需橫滑、手機可橫滑、無橫向溢出、0 error。
- 截圖：`docs/verification/boiler_{desktop,mobile,tablet}*.png`。
