# 第⑦頁對照：AHU／PAU 選型

> 依據：`analysis/sheets/25_AHU.txt`、印刷區 `AHU!$B$2:$AG$39`。
> 現況程式：`app/js/modules/ahu.js`（重寫前：1 卡 — 用途切換／風量／功能段勾選／示意圖／Trane 表）。

## 一、原檔實際有乜

| # | 原檔位置 | 內容 | 重寫前 |
|---|---|---|---|
| 1 | B19:F27 | **送風量估算（按面積）**：服務面積、冷負荷密度、假設 SHR（0.75）、顯熱冷負荷（E24 ＝ 密度 × 面積 × SHR ÷ 1000）、室內溫度（24）、送風溫度（12）、**送風量（E27 ＝ E24 ÷ 1.23 ÷（室內−送風）× 1000）** | ❌ 缺 |
| 2 | B30:F40 | **新風量估算（按人數）**：面積、人均面積 → 人數；新風要求（L/s·人 與 L/s·m²）；**總新風量（E37 ＝ 面積 × L/s·m² ＋ 人數 × L/s·人，兩項相加）** | ❌ 缺 |
| 3 | L2:U28 | **Trane CLCP 快速選型**：型號 003–095，AHU 送風（2.5 m/s）CMH ／ L/s、PAU 新風（2.3 m/s）CMH ／ L/s，另附各功能段長度（供繪圖） | ✅ 已有（資料完整，含功能段長度）|
| 4 | W2:AF28 | **Savier A1 系列**：22 個型號（A1-690H-1050W … A1-4500H-6500W），同一組流量定額＋**機殼 長／闊／高 (mm)** | ❌ **完全缺失** |
| 5 | L29/W29 | 「150 mm 為設備框架加至機組總長」 | ⚠️ 硬編在示意圖內，未說明 |
| 6 | B2:H18 | 功能段選擇（核取方塊／表單按鈕） | ✅ 已有（11 個功能段）|
| 7 | I20:J25 | Loading Density 單位換算（ft²/RT、W/m²、m²/kW、ft²/HP） | ❌ 缺（冷機頁已有同款區塊）|

## 二、執行結果（2026-02，已完成）

| 卡 | 對應原檔 | 內容 |
|---|---|---|
| 1 送風量估算 | B19:F27 | 面積／密度／SHR／室內／送風溫度 → 冷負荷、顯熱負荷、**送風量 L/s ＋ CMH**；同時列出**原檔 ρ·cp＝1.23** 與**引擎 ρ·cp＝1.213** 兩個流量（相差 1.5%）|
| 2 新風量估算 | B30:F40 | 面積／人均面積 → 人數；每人與每平方米新風量 → **原檔相加值** 與 **ASHRAE 62.1 取較大者** 並列 |
| 3 快速選型 | L2:U28 · W2:AF28 | **廠牌切換 Trane CLCP｜Savier A1** × 用途 AHU／PAU × 風量單位 L/s／CMH → 選出最細足夠型號、目錄流量、**機殼長闊高**、**所選功能段總長**、相對設計風量餘量；另有「**採用估算風量**」一鍵把卡 1 結果帶入 |
| 4 功能段選擇 | B2:H18 | 11 個功能段勾選 ＋ 逐段累加長度示意圖（框架 150 mm 固定顯示）|
| 5 目錄表（摺疊 ×2）| L7:U28 · W7:AF28 | Trane 22 行、Savier 22 行完整表格（含 L/s ＝ CMH ÷ 3.6 自洽）|

### 過程中修好嘅兩個真 bug（由驗證腳本揪出）

1. **「採用估算風量」按鈕看似無效**：它只改內部狀態，冇更新可見輸入格 → 改為透過 `form.set()` 同步。
2. **Savier 型號無功能段長度時，提示唔會出現**：條件寫成 `pick.comps && !pick.comps.some(...)`，但 Savier 根本冇 `comps` 欄 → 改為 `!pick.comps || !…`。

## 三、數據出處與發現

- `app/js/data/ahu_models.js` 新增 `SAVIER_MODELS`（22 行，W7:AF28）、`FRAME_ALLOWANCE_MM = 150`（L29/W29 原文）、`WORKBOOK_RHOCP = 1.23`（E27 用的常數）。
- **檢查全部 44 行目錄數據**：`L/s ＝ CMH ÷ 3.6` 全部成立（自動化驗證），兩廠牌數據自洽。
- 原檔 `AK64:AL65` 的「Occupancy Density / No. of people」只是一個 2 行小對照（VLOOKUP 用），並無實質查表內容 → 未收錄（改為直接輸入人均面積）。
- 原檔 E34 人數公式有一段 `IF(C33=AK64, E32/E33, E33)` 的分支：當所選類型等於第一個鍵時才用人數 ＝ 面積 ÷ 密度，否則直接回傳密度值 —— 屬原檔殘留寫法，本頁一律用人數 ＝ 面積 ÷ 人均面積（正確語意）。

## 四、驗證證據

- `node tests/run_tests.mjs` → **PASS 111 / 111**（新增 3 條：E27 原檔常數 609.8 L/s、引擎常數 618.3 L/s、流量對負荷線性）。
- `node tests/smoke.mjs` → **SMOKE OK**（ahu 6 卡、無重複 id／NaN）。
- `python tools/verify_ahu.py` → **23 ok / 0 fail**：面積法 12 kW → 顯熱 9 kW → 609.8 L/s（2195 CMH）與引擎值 618.3；新風 20 人、原檔相加 230 L/s、ASHRAE 較大者 200 L/s、828 CMH；Trane 575 L/s → 003（2070 CMH／575 L/s、機殼 150×700×850、功能段總長 2165 mm）；切到 Savier 710 L/s → A1-690H-1050W（2556 CMH、機殼 150×985×680）；「採用估算風量」→ 609.8；44 行目錄自洽；0 console error。
- `python tools/check_page_layout.py ahu` → 桌面／平板不需橫滑、手機可橫滑、無橫向溢出、0 error。
- 截圖：`docs/verification/ahu_{desktop,mobile,tablet}*.png`。
