# Air-side 模組規格（輸入／輸出欄位清單）

範圍：`Air-side` 工作表（含 `Psychrometric Chart`／`Supporting 1–6.1` 供濕空氣物性之公式庫）。
公式編號 **F1–F21** 對應 `docs/verification/psychro_air.md` 之驗證結果。儲存格參考為 Excel 原始位置，供移植對照。

## 1. 全域設定與公式庫（F#）

| 公式 # | 名稱 | 公式（SI） | 驗證判定 |
|---|---|---|---|
| F1 | 飽和水蒸氣壓 pws（kPa） | `EXP(−5800.2206/T + 1.3914993 − 0.048640239·T + 4.1764768e-5·T² − 1.4452093e-8·T³ + 6.5459673·lnT)/1000`，T=K | ✅（0–200 ℃；**R6 已加 <0 ℃ 冰面係數分支**） |
| F2 | 含濕量 W（kg/kg） | `0.62198·pw/(p−pw)` | ✅ |
| F3 | 焓 h（kJ/kg） | `1.006·t + W·(2501+1.805·t)` | ✅（1997 ASHRAE 係數組） |
| F4 | 比容 v（m³/kg） | `0.2871·(t+273.15)·(1+1.6078·W)/p` | ✅ |
| F5 | 密度 ρ（kg/m³） | `(1+W)/v` | ✅ |
| F6 | 濕球式（W 與 t* 關係） | `W = ((2501−2.381·t*)·Ws(t*) − (t−t*))/(2501+1.805·t−4.186·t*)` | ✅（割線迭代） |
| F7 | 飽和度 μ | `μ = W/Ws` | ✅ |
| F8 | 相對濕度 φ（%） | `μ/(1−(1−μ)·pws/p)·100` | ✅ |
| F9 | 水蒸氣分壓 pw（kPa） | `p·W/(0.62198+W)` | ✅ |
| F10 | 露點 tdp（℃） | `6.54 + 14.526·ln(pw) + 0.7389·ln(pw)² + 0.09486·ln(pw)³ + 0.4569·pw^0.1984` | ✅（有效 0–93 ℃；**R6 已加 pw<0.6112 → "n/a (<0C)" 護衛**） |
| F11 | 雷諾數 Re | `ρ·v·D/μ` | ✅ |
| F12 | 動黏度 μ（Pa·s）查表 | 13 ℃: 17.78e-6；24 ℃: 18.312e-6；28 ℃: 18.474e-6；**37 ℃: 18.94e-6（R6 已修正；R5 誤用 18.474e-6）** | ✅（R6） |
| F13 | 動黏度 ν（m²/s） | `μ/ρ` | ✅ |
| F14 | Haaland 摩阻係數 λ | `(1/(−1.8·log₁₀(6.9/Re + ((k/D)/3.71)^1.11)))²` | ✅ |
| F15 | 單位長度壓損 Δp/L（Pa/m） | `λ·0.5·ρ·16·Q²/(π²·D⁵)`（≡ λρv²/2D） | ✅ |
| F16 | 矩形當量直徑 De（m） | `1.453·A^0.6/P^0.2`（≡ 1.265·(ab)^0.6/(a+b)^0.2，CIBSE） | ⚠️（與 Huebscher 1.30 式差 ≤2 %） |
| F17 | 扁圓面積 A（m²） | `π(h/2)² + (W−h)·h` | ✅ |
| F18 | 扁圓周長 P（m） | `π·h + 2·(W−h)` | ✅ |
| F19 | 扁圓當量直徑（m） | `1.55·A^0.625/P^0.25`（ASHRAE，標註於 BP11） | ✅ |
| F20 | 速度壓力 Pv（Pa） | `0.5·ρ·v²` | ✅ |
| F21 | 擴散器/百葉面積 | `A = Q/(v·η)` | ✅（方法論） |

## 2. 輸入參數

### 2.1 ACH 區塊（換氣次數）
| 名稱 | 儲存格 | 單位 | 預設值 | 說明 |
|---|---|---|---|---|
| ACH（Air Change Hour） | G6 | h⁻¹ | （輸入） | 正向：Q = V×ACH |
| Room Area（房間面積） | G8 | m² | （輸入） | 正向用 |
| Room Height（房間高度） | G9 | m | （輸入） | 正向用 |
| Air Flow Rate（風量） | K6 | L/s | （輸入） | 反向：ACH = Q/V；單位由 L6 下拉（m³/h / m³/s / L/s / cfm） |
| 單位選擇 | L6 | — | L/s | 1 cfm = 0.472 L/s |
| Room Area（反向） | K12 | m² | （輸入） | 反向用 |
| Room Height（反向） | K13 | m | （輸入） | 反向用 |
| ACH 建議值表 | F19:F29 | h⁻¹ | CIBSE Guide B2 Table 3.1 | Boiler 3 / Carpark 6 / Garbage 8 / Kitchen(C) 60 / Kitchen(W) 40 / Lab 6–15 / Lift m/c 10 / Pump 6 / Sewage 20 / Storage 2 / Toilet 15–20 / Water meter 6（僅供參考，非直接輸入） |

### 2.2 風管選型（Air Duct Sizing）
| 名稱 | 儲存格 | 單位 | 預設值 | 說明 |
|---|---|---|---|---|
| Conditions（設計條件） | P5 | — | 24 ℃ DB / 50 % RH | 下拉 4 選 1（AN2:AS5）：13 ℃/97 %、24 ℃/50 %、28 ℃/55 %、37 ℃/23 % |
| Air density ρ | P6 | kg/m³ | 1.18109（24 ℃/50 %） | F5 自動 |
| Roughness k | P7 | mm | **0.1** | 鍍鋅鋼板；F14 用 |
| Case1：風速 v | P13 | m/s | （輸入） | 三模式互斥（T15/AU14 於多選時顯示「x」） |
| Case2：壓損 Δp/L | P15 | Pa/m | （輸入） | 查 3000 列假設風速表（BC:BH，0.01–30 m/s）內插反解 |
| Case3：風管寬 W | P17 | mm | （輸入） | 與 Q17 成對 |
| Case3：風管高 H | Q17 | mm | （輸入） | 長寬比 = max/min（AU2/AU8） |
| Air Flow Rate（風管用） | K6（經 T12/AU15） | m³/s | — | 取 K6 換算值 |
| 扁圓高度 h | P25 | mm | （輸入） | 扁圓模式；寬度由標準表 HLOOKUP（BK/CK 表） |
| 扁圓寬度 W | Q29 | mm | 自動 | 由等效圓直徑（BA10）+ 高度查表 |
| 速度壓力 | P34 | Pa | 輸出 | F20（見 §3） |

### 2.3 送風口（Diffuser）—— CIBSE Guide B3 Table 3.4
| 名稱 | 儲存格 | 單位 | 預設值 | 說明 |
|---|---|---|---|---|
| Air Flow Rate | X6 | L/s | （輸入） | 單位由 Y6 下拉 |
| Diffuser Efficiency η | X12 | — | **0.7** | 有效面積比 |
| Design Velocity v | X15 | m/s | （輸入） | 頸部/面板風速（X14「Neck」/ X30「Face」標示兩法） |
| Air Boot Width | X19 | mm | （輸入） | 成品風箱寬 |
| Air Boot Length | Y19 | mm | （輸入） | 成品風箱長（Y20 為所需長度，MROUND 50 mm） |
| Actual Nos. of Boot | X26 | Nos. | （輸入） | 覆寫自動數量 X22 |

### 2.4 百葉（Louvre）—— ASHRAE F2009 Ch.21
| 名稱 | 儲存格 | 單位 | 預設值 | 說明 |
|---|---|---|---|---|
| Air Flow Rate | AD6 | L/s | （輸入） | 單位由 AE6 下拉 |
| Function | AD12 | — | Intake | Intake / Exhaust / Smoke |
| Face Velocity v | AD13 | m/s | 自動 | VLOOKUP：**Intake 2 / Exhaust 2.5 / Smoke 5**（可於 AD14 覆寫） |
| Override v | AD14 | m/s | （輸入，可空） | 優先於 AD13 |
| Weather-proof η | AD17 | — | **0.45** | 防風雨百葉自由面積比 |
| Decorative η | AD18 | — | **1** | 裝飾面罩係數 |
| Louvre Height | AD25 | mm | 輸出 | 見 §3 |
| Louvre Length | AE25/AD26 | mm | 輸出 | 見 §3 |

## 3. 輸出參數

| 名稱 | 儲存格 | 單位 | 公式 |
|---|---|---|---|
| ACH 區塊：風量（m³/h / m³/s / L/s / cfm） | K7–K10 | 各 | 單位換算（0.472 L/s per cfm） |
| ACH 區塊：ACH（反向） | K15 | h⁻¹ | Q(m³/h)/V(m³) |
| 風管：面積 A | AX4 / BI4 | m² | Case1: Q/v；Case3: W·H/1e6 |
| 風管：雷諾數 Re | AX5 / BH7 | — | F11 |
| 風管：摩阻係數 λ | AX6 / BH8 | — | F14 |
| 風管：壓損 Δp/L | AX7 / BD7 / BH9 | Pa/m | F15（BD7 = 輸入 P15 回顯） |
| 風管：風速 v | AX8 / BD8 / BH4 | m/s | Case1: 輸入；Case2: 查表內插；Case3: Q/A |
| 風管：等效直徑 De | AX9 / BD9 / BH5 | mm | 圓：2√(A/π)×1000；矩形：F16×1000 |
| 風管：矩形周長 P | BI6 | m | 2(W+H)/1000 |
| 風管：結果彙總（P20 壓損 / P21 風速 / P22 De） | P20–P22 | 各 | 依模式取 Case1/2/3 |
| 風管：綜合判定 | U24 | a/r/0 | 壓損 ≤1.5 Pa/m 且長寬比 ≤4 → "a" |
| 風管：長寬比判定 | U25/U26, AU3/AU9 | — | W/H ≤ 4 → Acceptable（F16 表） |
| 扁圓：面積 / 周長 / De | BL33 / BL51 / BL69 | m² / m / mm | F17 / F18 / F16 |
| 扁圓：等效圓直徑（圓整 50 mm） | BA10 | mm | MROUND(De+20, 50) |
| 扁圓：最小高度提示 | P31 | — | MIN(CM69:CM85) 訊息 |
| 擴散器：所需面板面積 | X16 | m² | Q/(v·η)（F21） |
| 擴散器：所需風箱長 | Y20 | mm | MROUND(X16/(X19·1e-3)·1000, 50) |
| 擴散器：數量 | X22 | Nos. | ROUNDUP(Y20/Y19, 0) |
| 擴散器：每只風量 | X23 / X28 | L/s | Q/X22 |
| 擴散器：實際風速 | X31 / Y31 | m/s | Y31=Q/(n·A_boot)；X31=Y31/η |
| 百葉：面積 | AD20 | m² | Q/v·0.45/(η_wp·η_dec)（預設 = Q/v） |
| 百葉：淨自由面積 NFA | AD21 | m² | 面積×0.45 |
| 百葉：頸部風速 | AD22 | m/s | Q/NFA |
| 百葉：尺寸 H×L | AD25/AD26 | mm | MROUND(面積/邊長×1000, 50) |

## 4. 移植注意事項（對照 psychro_air.md §D —— 全部已於 R6 與 app 引擎落實）
1. ~~F1/F10 加溫度分支與域護衛（<0 ℃ 冰面係數；pw=0 回空值）~~ **✅ R6 已加 `IF(K<273.16,冰面,水面)` 分支與 `IF(pw<0.6112,"n/a (<0C)",…)` 護衛；app `pws()` 已有 ice 分支、`state()` 已加域護衛。**
2. ~~F12 之 37 ℃ 值改 18.94e-6~~ **✅ R6 `Air-side!AS5=18.94*10^-6`；app/legacy `AIR_MU[37]=18.94e-6`。**
3. ~~求解器（濕球/乾球割線）加 bracket 或迭代上限＋「已收斂即停」~~ **✅ app 引擎用二分法（60 次上限）；R6 割線 J 列加 `IF(H=I,Tk,…)` 護衛、Supporting 6 挑選鏈加容差放寬＋預設值＋RH 護衛。**
4. F16 若對外宣稱 ASHRAE 體系，改 Huebscher 1.30 式（或保留並標註 CIBSE）——**維持 CIBSE 1.265 版（R6 未改，屬合法近似）。**
5. 所有濕空氣函數固定使用 1997 係數組（0.62198 / 2501 / 1.805 / 2.381），勿與現行 ASHRAE（0.621945 / 2501+1.86 / 2.326）混用於同一狀態計算。
