# 流體/熱工測試向量表（Fluids & Thermal Test Vectors）

優先用 sheet 快取值；每條含 Excel 公式、輸入、期望輸出（經獨立重算驗證）。可直接轉成 JS/TS 測試。

## 1. Pipe Sizing — Hazen-Williams（sheet 19_Pipe Sizing.txt）

| id | 輸入 | 公式 | 期望輸出 | 來源 |
|---|---|---|---|---|
| HW-01 | V=0.6567 m/s, C=140, D=16.2 mm | `6.819*(V/C)^1.852/(D/1000)^1.167*1000*9.81` | 400 Pa/m（399.96） | sheet DN15 列 P7 |
| HW-02 | V=0.789551 m/s, C=140, D=21.7 mm | 同上 | 400 Pa/m（400.00） | sheet DN20 列 P8 |
| HW-03 | V=0.914548 m/s, C=140, D=27.4 mm | 同上 | 400 Pa/m | sheet DN25 列 P9 |
| HW-04 | ΔP=400 Pa/m, C=140, D=16.2 mm | `(ΔP/1000/9.81*(D/1000)^1.167/6.819)^(1/1.852)*C` | V=0.6567 m/s | sheet AF7（反算） |
| HW-05 | ΔP=400 Pa/m | `ΔP/1000/9.81*100` | 4.0775 m/100m | sheet AF6 |
| HW-06 | C 選擇：閉式=1, 開式=2 | `IF(sel=1,140,100)` | 140 / 100 | sheet E7 |
| HW-07 | M=0.135366 L/s | `M*3.6` | 0.4873 m³/h | sheet N7 |
| HW-08 | M=0.135366 L/s, ΔT=8°C | `M*4.186789*ΔT` | 4.534 kW | sheet R7 |
| HW-09 | 4.534 kW | `/3.517` | 1.2892 RT | sheet S7 |
| HW-10 | 2.5 m/s | `*3.28` | 8.2 fps | sheet AG6 |

常數抽查：`10.67*(π/4)^1.852 = 6.8214`（表內 6.819，容差 0.05%）。

## 2. 單位換算（Chiller/SAC/Boiler 共用）

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| UC-01 | 100 kW | `*3.516`（kW→RT 用 3.517） | 28.44 RT（用 3.517） |
| UC-02 | 1 RT | `*12000` | 12000 Btu/h |
| UC-03 | 1 kW | `*3412` | 3412 Btu/h |
| UC-04 | 1 kW | `*860` | 860 kcal/h |
| UC-05 | 12000 Btu/h | `/3412` | 3.517 kW |
| UC-06 | 860 kcal/h | `/860*3412` | 3412 Btu/h |
| UC-07 | 1 kW | `/2.6`（空調匹） | 0.3846 匹 ⚠️ 非 SI |
| UC-08 | ft²→m² | `ft2/10.76391` | 精確；Chiller 用 10.7（差 0.59%）⚠️ |

## 3. Chiller

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| CH-01 | kW/RT = 0.6 | `COP = 3.516/(kW/RT)` | 5.86 |
| CH-02 | COP=5.86 | `kW/RT = 3.516/COP` | 0.6 |
| CH-03 | A=0.6,B=0.7,C=0.8,D=0.9 kW/RT | `0.01A+0.42B+0.45C+0.12D` | 0.768 kW/RT |
| CH-04 | IPLV 權重 | `0.01+0.42+0.45+0.12` | 1.0 |
| CH-05 | 冷凝水溫 (100/75/50/25%) | 表值 | 29.4/23.9/18.3/18.3 °C |
| CH-06 | 1 ft²/RT | `/(10.76391*3.516)` | 0.026423 m²/kW（表內 0.026581 ⚠️） |

## 4. Boiler

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| BL-01 | 1 Ton/hr | `*1000` | 1000 kg/hr |
| BL-02 | 1 Ton/hr | `*668` | 668 kW（10 barg、給水 90°C 假設） |
| BL-03 | 668 kW | `/668*1000` | 1000 kg/hr |
| BL-04 | 1000 kcal/hr | `/860` | 1.163 kW |
| BL-05 | 33475 Btu/h | `/33439` | 1.0011 HP（表內常數 0.11% 低）⚠️ |
| BL-06 | 9.81 kW | `/9.83` | 0.9980 HP（0.2% 低）⚠️ |
| BL-07 | 1 kW | `*860`（表內標 Mcal/hr） | **860 kcal/hr ≠ 0.86 Mcal/hr** ❌ 標籤/倍率錯 |
| BL-08 | 10 Ton/hr 蒸發量 | `(I6+I6*0.13)*1.1` | 12.43 Ton/hr 給水泵流量 |
| BL-09 | 12.43 Ton/hr | `*1.5` | 18.645 m³/hr 泵選型流量 |
| BL-10 | 1000 kg/hr × 20 min | `*1000*20/60` | 333.3 kg 凝結水箱 |
| BL-11 | 汽化熱 100°C | — | 2257 kJ/kg = 539 kcal/kg（**668 不是汽化熱**） |
| BL-12 | 1 Ton/hr@10barg, 給水 90°C | `(h_g−h_f)/3.6` | h_g=2781.7, h_f=376.9 → 668.0 W/kg·hr ✓ |

## 5. Hx

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| HX-01 | 熱 80/60°C、冷 45/55°C | `LMTD=(ΔT1−ΔT2)/LN(ΔT1/ΔT2)`，ΔT1=80−55、ΔT2=60−45 | 19.576 K |
| HX-02 | ΔT1=ΔT2=10 | 算術平均 `(ΔT1+ΔT2)/2` | 10 K |
| HX-03 | Q=100 kW, U=5000, LMTD=19.576 | `A=Q*1000/(U*LMTD)` | 1.0217 m² |
| HX-04 | 熱入=熱出=80 | 檢查 `C11-C12>=0` | ok |
| HX-05 | 冷出 < 熱出（交叉） | 檢查 `H40<=0` | x → "Error: Temperature Cross" |
| HX-06 | 1 RT | `*3.516`（kW↔RT） | 3.516 kW |

## 6. Coil 濕空氣（35°C DB / 28°C WB、P=101.325 kPa）

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| CO-01 | T=301.15 K | `EXP(-5800.2206/T+1.3914993-0.048640239T+4.1764768e-5T²-1.4452093e-8T³+6.5459673LN(T))/1000` | p_ws = 3.7822 kPa |
| CO-02 | p_ws=3.7822 | `0.62198*p_ws/(101.325-p_ws)` | W_s = 0.024117 kg/kg |
| CO-03 | 35/28°C | 濕球式（§6） | W = 0.021132 kg/kg |
| CO-04 | 35°C, W=0.021132 | `1.006*35+W*(2501+1.805*35)` | h = 89.396 kJ/kg |
| CO-05 | p_w=3.3294 kPa | 露點式 | t_dp = 25.826 °C |
| CO-06 | 35°C, W=0.021132 | `0.2871*(t+273.15)*(1+1.6078*W)/101.325` | ρ = 0.9028 kg/m³ |
| CO-07 | W=0.021132, W_s=0.036578 | RH 式 | 59.16 % |
| CO-08 | Qs=8.32 kW, Ql=2.49 kW | `Qs/(Qs+Ql)` | SHR = 0.77 |
| CO-09 | V=1 m³/s, ΔW=0.004 kg/kg | `V*1.2*ΔW*2500.8` | 潛熱 12.0 kW |
| CO-10 | V=2 m³/s, ρ=1.2, W1−W2=0.004 | `V*ρ*(W1-W2)` | 冷凝水 0.0096 kg/s（=34.56 kg/hr） |
| CO-11 | h_off=40, h_adp=30, h_on=80 | `(h_off-h_adp)/(h_on-h_adp)` | BF = 0.2 |
| CO-12 | V=0.5 m³/s, ρ=1.224, ΔT=12 | `V*1.02*1.2*ΔT` | 顯熱 7.344 kW |

## 7. AHU / FCU / SAC

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| AH-01 | Q=20.6 kW, ΔT=8 K | `Q/1.23/(ΔT)*1000` | 2093.5 L/s |
| AH-02 | 400 cfm | `*0.472` | 188.8 L/s |
| AH-03 | CMH 1863 | `/3.6` | 517.5 L/s |
| AH-04 | 面風速 | AHU 2.5 / PAU 2.3 / SAC 2.5 | m/s ✅ |

## 8. NPSH

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| NP-01 | P_atm=101.325 kPa | `P/9.8` | Ha = 10.34 m（精確 /9.80665 = 10.33）⚠️ |
| NP-02 | tv=100°C | 蒸汽表 p=101.35 kPa → `/9.8` | Hv = 10.34 m |
| NP-03 | Ha=10.34, Hz=+2, Hf=1.2, Hv=10.34 | `Ha+Hz-Hf-Hv` | NPSHa = 0.8 m |
| NP-04 | NPSHa=0.8, NPSHr=2.0 | `NPSHa-NPSHr` | −1.2 → 氣蝕 YES |
| NP-05 | tv=20°C | 蒸汽表 | p_v = 2.339 kPa ✅ |
| NP-06 | tv=0.01°C / 374.14°C | 蒸汽表 | 0.6113 / 22090 kPa（ASME 臨界點）✅ |

## 9. Insulations

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| IN-01 | D=100 mm, t=25 mm | `0.5*(D+2t)*LN(1+2t/D)` | 等效厚度 30.41 mm |
| IN-02 | λ=0.04, α=8.141, Td=27, Ts=7, Ta=28.8 | `1000*(λ/α)*((Td-Ts)/(Ta-Td))` | 54.6 mm |
| IN-03 | λ=0.04, α=8, Td=27, Ts=7, Ta=30 | 同上 | 33.3 mm |

## 10. PN / 壓力換算

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| PN-01 | 10 m 水柱 | `*0.0980665` | 0.980665 bar（表內 0.0980414 → 0.980414，差 0.026%）⚠️ |
| PN-02 | 100 kPa | `/0.0980665` | 10.197 m |
| PN-03 | 1 bar | `*100` | 100 kPa |
| PN-04 | 100 kPa | `/100` | 1 bar |
| PN-05 | 1000 kPa | `*0.001` | 1 MPa |
| PN-06 | 1 MPa | `*1000` | 1000 kPa |
| PN-07 | PN 級 | — | {4, 6, 10, 16, 20, 25} bar |

## 11. Pipe Sizing 蒸汽

| id | 輸入 | 公式 | 期望輸出 |
|---|---|---|---|
| ST-01 | 0.4 barg | 查表 T_sat/h_f/h_g | 109.55°C / 459.7 / (h_g≈2690.3) kJ/kg ✅ |
| ST-02 | 3 barg | 查表 | 143.75°C / 605.3 / 2738.7 kJ/kg ✅ |
| ST-03 | h_g−h_f=2257 kJ/kg | `(h_g-h_f)/3.6` | 627 W per kg/hr（100°C 蒸汽） |
| ST-04 | 10 barg, 給水 90°C | `(2781.7-376.9)/3.6` | 668 W per kg/hr |
| ST-05 | 凝水管坡度 | 表值 | 1:40（小管）、1:70（大管）✅ |
