# 測試向量表 —— 濕空氣（Psychrometrics）與風管（Duct）模組

來源：`analysis/sheets/07_Psychrometric Chart.txt`、`08_Supporting 1.txt`、`11_Supporting 3.txt`、`13_Supporting 4.txt`、`15_Supproting 5.txt`、`17_Supporting 6.txt`、`10_Supporting 2.1.txt`。
所有數值以工作表公式快照值（V: 欄）為準，可直接轉為 JS 測試斷言（容差建議：絕對 2e-4 或相對 1e-6）。

公式基準（必須與測試實作一致）：1997 ASHRAE F Ch.6
- pws(T) = EXP(−5800.2206/T + 1.3914993 − 0.048640239·T + 4.1764768e-5·T² − 1.4452093e-8·T³ + 6.5459673·lnT)/1000 kPa（T=K）
- W = 0.62198·pw/(p−pw)；pw = p·W/(0.62198+W)；μ = W/Ws；φ = μ/(1−(1−μ)·pws/p)·100
- v = 0.2871·(t+273.15)·(1+1.6078·W)/p m³/kg；ρ = (1+W)/v kg/m³
- h = 1.006·t + W·(2501+1.805·t) kJ/kg
- W_wb = ((2501−2.381·t*)·Ws(t*) − (t−t*))/(2501+1.805·t−4.186·t*)
- tdp(pw) = 6.54 + 14.526·ln(pw) + 0.7389·ln(pw)² + 0.09486·ln(pw)³ + 0.4569·pw^0.1984（pw=kPa，有效 0–93 ℃）

---

## 1. 主向量（Psychrometric Chart，p = 101.325 kPa）

| ID | 輸入 | 輸出（期望值） |
|---|---|---|
| **Air1** | tdb = 24.6 ℃, twb = 19.2 ℃ | pws(twb) = 2.2253865026126225 kPa；Ws(twb) = 1.3967217913836665e-2；**W = 1.1721348926261669e-2**；pws(tdb) = 3.0944255009523975 kPa；Ws(tdb) = 1.9593398317150561e-2；μ = 0.59822950243407735；**RH = 60.56609087238499 %**；pw = 1.8741725608850837 kPa；**tdp = 16.49737944001108 ℃**；**v = 0.85956103076727641 m³/kg**；**ρ = 1.1633845232692348 kg/m³**；**h = 54.583156720953227 kJ/kg** |
| **Air2** | tdb = 10 ℃, twb = 9.6 ℃ | pws(twb) = 1.1954714700615636 kPa；Ws(twb) = 7.4259746936346481e-3；**W = 7.2624475746325724e-3**；pws(tdb) = 1.2279952754407752 kPa；Ws(tdb) = 7.6304830850873065e-3；μ = 0.95176773130209713；**RH = 95.232440754695986 %**；pw = 1.1694498731546021 kPa；**tdp = 9.3035859372805039 ℃**；**v = 0.81166129226205841 m³/kg**；**ρ = 1.2320410120988414 kg/m³**；**h = 28.354468562878182 kJ/kg** |

## 2. 其他輸入組合向量（Air2 欄位，p = 101.325 kPa）

| 路徑 | 輸入 | 輸出（期望值） | 備註 |
|---|---|---|---|
| Supporting 3（tdb+RH） | tdb=10 ℃, RH=40 % | pw = 0.4911981101763101 kPa；W = 3.0298907195950371e-3；v = 0.8062016024290326；h = 17.692446217195879；**tdp = −3.0504999837397841 ℃（公式域外！）**；twb = 4.5459037935742712 | tdp<0 為已知缺陷（見報告 A1/A6），JS 移植若加冰面分支，此值將不同——測試時請視為「域外行為」案例 |
| Supporting 4（twb+RH） | twb=9.6 ℃, RH=40 % | **tdb = 16.463492099842103 ℃**（割線解）；W = 4.6332009658857322e-3；h = 28.287591662956778；v = 0.8267202067126137；tdp = 2.8364257255904985 | tdb 由 Supporting 4.1 迭代解出（收斂軌跡見 §4） |
| Supporting 5（twb+tdp） | twb=9.6 ℃, tdp=0 ℃ | W = 3.7746786226692361e-3（=Ws(0 ℃)）；**tdb = 18.587199170037756 ℃**；h = 28.265833669922941；v = 0.83164144741615764；RH = 28.537399699710203 | tdb 由 Supporting 5.1 迭代解出 |
| Supporting 6（tdp+RH） | tdp=0 ℃, RH=40 % | W = 3.77430e-3（R6 冰面 pws(0 ℃)）；**R6 修正後：tdb = 13.3042 ℃、twb = 7.1404 ℃**（R5 之挑選鏈 bug 回傳 0、濕球誤算 −0.077 ℃）；v、h 隨 tdb 更新 | JS 移植以 13.3042 ℃ 為正確解；本列可作為「挑選鏈容差」回歸測試案例 |

## 3. 濕球割線迭代收斂軌跡（Supporting 2.1，可直接作為迭代測試）

**Case W1**：tdb=24.6 ℃、W=3.7746786226692361e-3（由 tdp=0 ℃ 得）、p=101.325 kPa，起點 T₀=0、T₁=50 ℃：

| k | Tk (℃) | F(Tk) |
|---|---|---|
| 1 | 50 | 9.5123991639813846e-2 |
| 2 | 4.6399272724776779 | −6.484769574043427e-3 |
| 3 | 7.5348510564684439 | −4.196019980397564e-3 |
| 4 | 12.842184839542355 | 6.6263572206698039e-4 |
| 5 | 12.118357268921585 | −5.7510003147622987e-5 |
| 6 | 12.176161299977011 | −7.2269579737055042e-7 |
| 7 | 12.176896934967717 | 7.9899950891637594e-10 |
| **8** | **12.17689612256105** | −1.109138822452671E-14 |

→ **twb = 12.17689612256105 ℃**

**Case W2**：tdb=10 ℃、W=3.7746786226692361e-3、p=101.325 kPa：

| k | Tk (℃) | F(Tk) |
|---|---|---|
| 1 | 50 | 0.10257340246671164 |
| 2 | 1.8751947449898552 | 1.0192059463500392e-3 |
| 3 | 1.6300579636720718 | 7.8007220204072284e-4 |
| 4 | 0.83040340485584629 | 1.634627495963447e-5 |
| 5 | 0.81328813767997188 | 2.6796852845316008e-7 |
| 6 | 0.81300288668175058 | 9.3654209821353307e-11 |
| **7** | **0.81300278695251349** | 5.0653925498522767e-16 |

→ **twb = 0.81300278695190709 ℃**（收斂後續行 F=0，第 11 行起 Tk−1=Tk 產生 #DIV/0!——JS 移植需加「已收斂即停」判斷）

## 4. 乾球割線迭代收斂軌跡（Supporting 4.1，twb=9.6 ℃、RH=40 %、p=101.325 kPa）

| k | tk (℃) | F(tk) |
|---|---|---|
| 1 | 50 | 1.3913446726822795e-3 |
| 2 | 53.359492033944754 | 5.3241501717447204e-5 |
| 3 | 53.49316214606776 | 1.3336175216540513e-7 |
| 4 | 53.493497809873283 | 1.2814947726680515e-11 |
| **5** | **53.493497842130864** | 5.6455354607965606e-18 |

→ **tdb = 53.493497842130878 ℃**（此為 RH=0 之退化乾空氣解：tdb = twb + (2501−2.381·twb)·Ws(twb) = 53.49 ℃，驗證迭代邏輯正確）

## 5. 風管（Duct）模組測試向量（建議值，以 Air-side 公式重算之期望輸出）

條件：ρ=1.1810885904551973 kg/m³（24 ℃/50 %）、ν=1.5504340781873497e-5 m²/s、k=0.1 mm。範例：Q=1000 L/s（1 m³/s）。

| Case | 輸入 | 期望輸出（公式驗算） |
|---|---|---|
| 定風速 | v = 5 m/s | A = 0.2 m²；De = 2√(0.2/π)×1000 = **504.6 mm**；Re = 5×0.5046/1.5504e-5 ≈ **162,700**；λ = Haaland(162700, 0.1/504.6)；Δp/L = λ·ρ·v²/(2D) |
| 定風管尺寸 | 600×300 mm | A=0.18 m²；P=1.8 m；De = 1.453·0.18^0.6/1.8^0.2×1000 = **461.7 mm**（≙ CIBSE 1.265 式；Huebscher 得 457.0 mm，差 +1.0 %）；v = 5.556 m/s |
| 扁圓 | h=150 mm, W=264 mm | A = π·0.075² + (0.264−0.15)·0.15 = **0.034771 m²**；P = π·0.15 + 2·0.114 = **0.699239 m**；De = 1.453·A^0.6/P^0.2×1000 = **208.0 mm**；Aspect W/h = 1.76 → Acceptable |

（風管 Case2 定壓損依工作表 3000 列查表內插，無閉式解，不列單點向量。）
